<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Rung 3: SOCP + Exactness · TSODSO</title><meta name="title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta property="og:title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta property="twitter:title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta name="description" content="Documentation for TSODSO."/><meta property="og:description" content="Documentation for TSODSO."/><meta property="twitter:description" content="Documentation for TSODSO."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSODSO</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../toy_dc/">Rung 0: Toy DC</a></li><li><a class="tocitem" href="../lindistflow/">Rung 1-2: LinDistFlow</a></li><li class="is-active"><a class="tocitem" href>Rung 3: SOCP + Exactness</a><ul class="internal"><li><a class="tocitem" href="#The-SOCP-exactness-copy-math"><span>The SOCP + exactness-copy math</span></a></li><li><a class="tocitem" href="#Verdict:-thesis-eq.-3.43-vs.-Gan-Low-(2015)"><span>Verdict: thesis eq. 3.43 vs. Gan-Low (2015)</span></a></li><li><a class="tocitem" href="#Amendment:-the-DEFAULT-is-a-restriction,-not-&quot;a-genuine-relaxation&quot;"><span>Amendment: the DEFAULT is a restriction, not &quot;a genuine relaxation&quot;</span></a></li><li><a class="tocitem" href="#Building-a-small-radial-feeder-with-one-aggregator"><span>Building a small radial feeder with one aggregator</span></a></li><li><a class="tocitem" href="#Solving-through-the-real-GLB-CVX-welfare-assembly"><span>Solving through the real GLB-CVX welfare assembly</span></a></li><li><a class="tocitem" href="#Validation"><span>Validation</span></a></li><li><a class="tocitem" href="#Exactness-figure-—-WHY-the-certificate-holds-(CairoMakie)"><span>Exactness figure — WHY the certificate holds (CairoMakie)</span></a></li></ul></li><li><a class="tocitem" href="../ac_oracle/">Rung 3: AC-Exactness Oracle</a></li><li><a class="tocitem" href="../restricted_branch_flow/">Rung 3: Overvoltage-Capable Restriction</a></li><li><a class="tocitem" href="../prosumer_welfare/">Rung 3: Devices + GLB-CVX</a></li><li><a class="tocitem" href="../pricing_dlmp/">Rung 4: DADP/DLMP Pricing</a></li><li><a class="tocitem" href="../admm/">Rung 5: ADMM Decomposition</a></li><li><a class="tocitem" href="../ieee123_impedances/">IEEE-123 Real Impedances</a></li><li><a class="tocitem" href="../thesis_reproduction_ieee123/">Thesis Reproduction — IEEE-123</a></li><li><a class="tocitem" href="../thesis_reproduction_assumptions/">Thesis Reproduction — Assumptions</a></li><li><a class="tocitem" href="../socp_applicability/">SOC Relaxation Applicability</a></li><li><a class="tocitem" href="../ieee8500_scaling/">Scaling to IEEE-8500</a></li><li><a class="tocitem" href="../mpc_rolling_horizon/">Rung 8: MPC / Rolling-Horizon RTP</a></li><li><a class="tocitem" href="../stochastic_pv_demand/">Rung 9: Stochastic PV/Demand Uncertainty</a></li><li><a class="tocitem" href="../meshed_reactive_price/">Rung 10: Meshed Networks + Live Reactive Price</a></li></ul></li><li><span class="tocitem">Experiments</span><ul><li><a class="tocitem" href="../experiments/">The Experiment Harness</a></li></ul></li><li><a class="tocitem" href="../../status_policy/">Status &amp; Exception Policy</a></li><li><span class="tocitem">Planning</span><ul><li><a class="tocitem" href="../stackelberg_benders/">Rung 6: Stackelberg-Benders</a></li><li><a class="tocitem" href="../nash_diagonalization/">Rung 7: Nash Diagonalization &amp; Shared Corridor</a></li><li><a class="tocitem" href="../integer_investment/">Rung 11: Discrete/Integer Investment Expansion</a></li></ul></li><li><a class="tocitem" href="../../api/">API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Models</a></li><li class="is-active"><a href>Rung 3: SOCP + Exactness</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Rung 3: SOCP + Exactness</a></li></ul></nav><div class="docs-right"><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy"><a class="docs-heading-anchor" href="#Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy">Rung 3 — SOCP Convex Branch-Flow &amp; the LinDistFlow Exactness Copy</a><a id="Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy-1"></a><a class="docs-heading-anchor-permalink" href="#Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy" title="Permalink"></a></h1><p>This page proves the SOCP branch-flow relaxation (<a href="../../api/#TSODSO.ConvexBranchFlow"><code>ConvexBranchFlow</code></a>) — the project&#39;s correctness keystone — is EXACT on a real radial feeder, by calling the real <a href="../../api/#TSODSO.solve_welfare-Tuple{AbstractFeeder, AbstractPowerFlow, AbstractVector{&lt;:Aggregator}}"><code>solve_welfare</code></a> end-to-end and displaying the exactness certificate <code>solve_welfare</code> computed internally. Never a re-implemented cone or voltage-drop constraint.</p><h2 id="The-SOCP-exactness-copy-math"><a class="docs-heading-anchor" href="#The-SOCP-exactness-copy-math">The SOCP + exactness-copy math</a><a id="The-SOCP-exactness-copy-math-1"></a><a class="docs-heading-anchor-permalink" href="#The-SOCP-exactness-copy-math" title="Permalink"></a></h2><p><code>ConvexBranchFlow</code> relaxes the Baran-Wu / DistFlow branch-flow equations to a rotated second-order cone:</p><p class="math-container">\[l_{ij}\, v_i \;\ge\; P_{ij}^2 + Q_{ij}^2 \qquad \text{(3.39, rotated SOC cone)}\]</p><p>written in JuMP as <code>[0.5\,l,\, v_i,\, P,\, Q] \in \mathrm{RotatedSecondOrderCone()}</code>. The relaxation alone is not exact in general — it can go STRICT (the squared branch current <code>l</code> becomes a fictitious over-current) precisely in the over-voltage / reverse-flow regime a high-PV feeder produces. The LinDistFlow &quot;exactness copy&quot; fixes this: an auxiliary squared voltage <code>v̂</code> follows its own voltage-drop recursion</p><p class="math-container">\[\hat v_j = \hat v_i - 2\bigl\{ r(P - rl) + x(Q - xl) \bigr\} \qquad \text{(3.43, corrected default — see Verdict below)}\]</p><p>and BOTH <code>v</code> and <code>v̂</code> are bounded by the same squared-magnitude limits</p><p class="math-container">\[V_{\min}^2 \le v,\, \hat v \le V_{\max}^2 \qquad \text{(3.45, voltage bounds on v AND v̂)}\]</p><p>The copy is not decorative: upper-bounding <code>v̂ ≤ V²max</code> drives the loss current <code>l</code> down until the cone (3.39) holds with equality at the optimum — this is exactly the <code>l → 0</code> limit that collapses to the previous page&#39;s <a href="../../api/#TSODSO.LinDistFlow"><code>LinDistFlow</code></a> linear voltage drop. Whether the cone actually closed tight is a numerical question, not an assumption; that is what the validation step below certifies.</p><h2 id="Verdict:-thesis-eq.-3.43-vs.-Gan-Low-(2015)"><a class="docs-heading-anchor" href="#Verdict:-thesis-eq.-3.43-vs.-Gan-Low-(2015)">Verdict: thesis eq. 3.43 vs. Gan-Low (2015)</a><a id="Verdict:-thesis-eq.-3.43-vs.-Gan-Low-(2015)-1"></a><a class="docs-heading-anchor-permalink" href="#Verdict:-thesis-eq.-3.43-vs.-Gan-Low-(2015)" title="Permalink"></a></h2><p>The thesis&#39;s OWN text (page ~84) states that after imposing the exactness-copy bounds (3.45), the constraints of the form <code>v ≤ V²max</code> (3.35) become <strong>redundant</strong>, citing Gan, Li, Topcu &amp; Low, &quot;Exact Convex Relaxation of Optimal Power Flow in Radial Networks,&quot; <em>IEEE Trans. Automat. Contr.</em>, vol. 60, no. 1, 2015 (thesis ref [136]) — i.e. Gan-Low (2015). That redundancy claim is only true if <code>v̂ ≥ v</code> (then <code>v ≤ v̂ ≤ V²max</code> implies <code>v ≤ V²max</code> for free). But the LITERAL transcribed formula for eq. 3.43 (<code>P̂ = P + r·l</code>, <code>Q̂ = Q + x·l</code>) algebraically produces the OPPOSITE relationship, <code>v̂ ≤ v</code> — a defect in the thesis&#39;s OWN eq. 3.43 algebra relative to its own adjacent Gan-Low-sourced redundancy claim, not a code bug (the code faithfully implemented the literal transcribed formula). Proof (telescoping sum along the unique root→j path on a radial feeder, using <code>v_root = v̂_root</code> and <code>l ≥ 0</code>):</p><p class="math-container">\[v_j - \hat v_j = (1 + 2a) \sum_{b \in \mathrm{path}(root,j)} (r_b^2 + x_b^2)\, l_b\]</p><p>where <code>a</code> is the sign multiplying the <code>r·l</code>/<code>x·l</code> terms inside the <code>P̂</code>/<code>Q̂</code> substitution: <code>a = +1</code> (the literal thesis transcription) gives coefficient <code>3 &gt; 0</code>, i.e. <code>v ≥ v̂</code> — the reverse of Gan-Low; <code>a = -1</code> (the corrected default here) gives coefficient <code>-1 &lt; 0</code>, i.e. <code>v ≤ v̂</code> — the Gan-Low direction, matching the thesis&#39;s own stated intent. The corrected default above (<code>P̂ = P - rl</code>, <code>Q̂ = Q - xl</code>) therefore satisfies <code>v̂ ≥ v</code> everywhere on a radial feeder, and the literal (defective) formula remains available as an explicit, clearly-labelled restriction via <code>ConvexBranchFlow(; thesis_literal=true)</code>. See <code>test/test_exactness_verdict.jl</code> for the empirical regression: an AC-feasible, heavy-load, low-voltage 3-bus feeder that remains feasible under the corrected default SOCP but goes INFEASIBLE under the literal thesis-transcribed variant (i.e. <code>v̂ ≥ V²min</code> binds as a genuine restriction under the literal, defective sign, not merely a redundant bound).</p><h2 id="Amendment:-the-DEFAULT-is-a-restriction,-not-&quot;a-genuine-relaxation&quot;"><a class="docs-heading-anchor" href="#Amendment:-the-DEFAULT-is-a-restriction,-not-&quot;a-genuine-relaxation&quot;">Amendment: the DEFAULT is a restriction, not &quot;a genuine relaxation&quot;</a><a id="Amendment:-the-DEFAULT-is-a-restriction,-not-&quot;a-genuine-relaxation&quot;-1"></a><a class="docs-heading-anchor-permalink" href="#Amendment:-the-DEFAULT-is-a-restriction,-not-&quot;a-genuine-relaxation&quot;" title="Permalink"></a></h2><p>Earlier text (an earlier draft of this Verdict subsection) called the corrected default (<code>v̂ ≥ v</code>, above) &quot;a genuine relaxation.&quot; This is INACCURATE and is corrected here: a relaxation of a maximization can never score BELOW a feasible AC point. Measured on the high-PV fixture (<code>pv_scale=1.2</code>):</p><p class="math-container">\[\text{default SOCP optimum} = -921.754 \quad&lt;\quad \text{true AC optimum} = -921.277\]</p><p>The default SCORES LOWER than a feasible AC point, so it is provably a RESTRICTION, not a relaxation — specifically Gan-Low&#39;s own &quot;modified OPF&quot;: <code>v̂ ≤ V²max</code> is load-bearing (the <code>test_convex_branch_flow.jl</code> load-bearing/redundant-bound regression demonstrates this) and conservatively enforces <code>v ≤ V²max</code>, exact by theorem, with a measurable (~0.05% here) welfare loss. The OLD thesis-literal copy (<code>ConvexBranchFlow(; thesis_literal=true)</code>) restricts the LOWER voltage band instead. <strong>NEITHER form is a genuine relaxation.</strong></p><p>Consequence: the &quot;SOCP knife-edge under high-PV reverse flow&quot; finding previously measured on this SAME high-PV fixture (the earlier SOCP-inexactness study) no longer reproduces under the DEFAULT — the fixture is now exact (cone ratio well under the exactness gate), not inexact, so that finding&#39;s premise no longer holds under default settings. It DOES still reproduce under the explicit <code>thesis_literal=true</code> opt-in (see the <code>ac_oracle</code> page for the restated finding, and <code>test/test_mpc_loop.jl</code>&#39;s escalation-ladder testitems, which are re-forced with <code>ConvexBranchFlow(; thesis_literal=true)</code> for exactly this reason).</p><pre><code class="language-julia hljs">using TSODSO</code></pre><h2 id="Building-a-small-radial-feeder-with-one-aggregator"><a class="docs-heading-anchor" href="#Building-a-small-radial-feeder-with-one-aggregator">Building a small radial feeder with one aggregator</a><a id="Building-a-small-radial-feeder-with-one-aggregator-1"></a><a class="docs-heading-anchor-permalink" href="#Building-a-small-radial-feeder-with-one-aggregator" title="Permalink"></a></h2><p>The same minimal 2-bus radial shape used by the test suite&#39;s exactness fixtures, with one aggregator (a single-device aggregator is valid — devices need only be non-empty). The aggregator (thesis eqs. 3.21-3.23) is the SOLE <code>:Rp</code>/<code>:Rq</code> network writer; its member device must therefore conform to the AGGREGATABLE-device contract (returns <code>(; vars, p_inject, utility)</code>, writes nothing itself) — here a <code>Deferrable</code> flexible load (thesis eqs. 3.4-3.5, 3.12), the same contract the <code>Interruptible</code> used standalone on the previous page also conforms to (converted from an earlier self-injecting contract).</p><pre><code class="language-julia hljs">buses = [
    Bus(1, 0.95, 1.05, true),      # root / MEM frontier
    Bus(2, 0.95, 1.05, false),
]
branches = [Branch(1, 2, 0.01, 0.02, 10.0)]   # r, x, smax (pu)
feeder = Feeder(buses, branches, 1)            # validated on construction

device = Deferrable(2, 1, 1, 0.5, 1.0, 1.0)      # bus, t_start, t_end, E, Pmax, b (b &gt; 0)
agg = Aggregator(2, 0.95, [device], [0.2])       # bus, φ, devices, Pdc</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Aggregator{Float64, Vector{Deferrable{Float64}}}(2, 0.95, Deferrable{Float64}[Deferrable{Float64}(2, 1, 1, 0.5, 1.0, 1.0, 0.0, nothing)], [0.2])</code></pre><h2 id="Solving-through-the-real-GLB-CVX-welfare-assembly"><a class="docs-heading-anchor" href="#Solving-through-the-real-GLB-CVX-welfare-assembly">Solving through the real GLB-CVX welfare assembly</a><a id="Solving-through-the-real-GLB-CVX-welfare-assembly-1"></a><a class="docs-heading-anchor-permalink" href="#Solving-through-the-real-GLB-CVX-welfare-assembly" title="Permalink"></a></h2><p><a href="../../api/#TSODSO.solve_welfare-Tuple{AbstractFeeder, AbstractPowerFlow, AbstractVector{&lt;:Aggregator}}"><code>solve_welfare</code></a> lets <code>ConvexBranchFlow</code> <code>contribute!</code> the cone, both voltage drops (true + copy), and the loss terms into the shared residuals, then — strictly AFTER <code>assert_solved!</code> and BEFORE any dual is read — runs the exactness gate <a href="../../api/#TSODSO.assert_socp_exact!-Tuple{ModelContext}"><code>assert_socp_exact!</code></a> INSIDE the solve itself. That gate THROWS (refusing prices) on an inexact relaxation, so reaching this line at all is already the passing certificate. <code>allow_export = true</code> gives the feeder a priced export sink for reverse-flow surplus — the exactness enabler for the over-voltage regime.</p><pre><code class="language-julia hljs">ctx, objective, dadp =
    solve_welfare(feeder, ConvexBranchFlow(), [agg]; T = 1, λ₀ = [1.0], allow_export = true)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(ModelContext(A JuMP Model
├ solver: Clarabel
├ objective_sense: MAX_SENSE
│ └ objective_function_type: JuMP.QuadExpr
├ num_variables: 11
├ num_constraints: 20
│ ├ JuMP.AffExpr in MOI.EqualTo{Float64}: 6
│ ├ JuMP.AffExpr in MOI.LessThan{Float64}: 1
│ ├ Vector{JuMP.AffExpr} in MOI.SecondOrderCone: 2
│ ├ Vector{JuMP.AffExpr} in MOI.RotatedSecondOrderCone: 1
│ ├ JuMP.VariableRef in MOI.EqualTo{Float64}: 2
│ ├ JuMP.VariableRef in MOI.GreaterThan{Float64}: 4
│ ├ JuMP.VariableRef in MOI.LessThan{Float64}: 3
│ └ JuMP.VariableRef in MOI.Parameter{Float64}: 1
└ Names registered in the model
  └ :P, :Prev, :Q, :Qrev, :cone, :cpydrop, :l, :p_import, :q_import, :smax, :smax_rev, :v, :vdrop, :v̂, Dict{Symbol, Any}(:smax =&gt;   [1, 1]  =  smax[1,1] : [10, P[1,1], Q[1,1]] ∈ MathOptInterface.SecondOrderCone(3), :vdrop =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[vdrop[1,1] : -v[1,1] + v[2,1] + 0.02 P[1,1] + 0.04 Q[1,1] - 0.0005 l[1,1] = 0;;], :cone =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.VectorAffineFunction{Float64}, MathOptInterface.RotatedSecondOrderCone}, JuMP.VectorShape}[cone[1,1] : [0.5 l[1,1], v[1,1], P[1,1], Q[1,1]] ∈ MathOptInterface.RotatedSecondOrderCone(4);;], :smax_rev =&gt;   [1, 1]  =  smax_rev[1,1] : [10, P[1,1] - 0.01 l[1,1], Q[1,1] - 0.02 l[1,1]] ∈ MathOptInterface.SecondOrderCone(3), :cpydrop =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[cpydrop[1,1] : -v̂[1,1] + v̂[2,1] + 0.02 P[1,1] + 0.04 Q[1,1] - 0.001 l[1,1] = 0;;], :balance_p =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[balance_p[1,1] : -P[1,1] + p_import[1] = 0; balance_p[2,1] : P[1,1] - 0.01 l[1,1] - _[8] - _[9] = 0;;], :balance_q =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[balance_q[1,1] : -Q[1,1] + q_import[1] = 0; balance_q[2,1] : Q[1,1] - 0.02 l[1,1] - 0.32868410517886315 _[8] - 0.32868410517886315 _[9] = 0;;]), Dict{Symbol, Any}(:Rp =&gt; JuMP.AffExpr[-P[1,1] + p_import[1]; P[1,1] - 0.01 l[1,1] - _[9] - _[8];;], :Rq =&gt; JuMP.AffExpr[-Q[1,1] + q_import[1]; Q[1,1] - 0.02 l[1,1] - 0.32868410517886315 _[8] - 0.32868410517886315 _[9];;]), Dict{Symbol, Any}(:agg_net =&gt; NamedTuple[(bus = 2, net = JuMP.AffExpr[-_[9] - 0.2], utility = -0.5 _[9]² + 0.5 _[9] - 0.125)], :p_import =&gt; JuMP.VariableRef[p_import[1]], :socp_maxgap =&gt; 1.260675661085564e-10, :q_import =&gt; JuMP.VariableRef[q_import[1]]), Feeder{Float64}(Bus{Float64}[Bus{Float64}(1, 0.95, 1.05, true), Bus{Float64}(2, 0.95, 1.05, false)], Branch{Float64}[Branch{Float64}(1, 2, 0.01, 0.02, 10.0)], 1), 1, ConvexBranchFlow(false), (v = JuMP.VariableRef[v[1,1]; v[2,1];;], v̂ = JuMP.VariableRef[v̂[1,1]; v̂[2,1];;], P = JuMP.VariableRef[P[1,1];;], Q = JuMP.VariableRef[Q[1,1];;], l = JuMP.VariableRef[l[1,1];;]), -0.5 _[9]² + 0.5 _[9] - 0.125, Dict{Int64, Vector{Any}}(2 =&gt; [(p = JuMP.VariableRef[_[9]],)])), -0.3254461812241421, [1.004035953524115])</code></pre><h2 id="Validation"><a class="docs-heading-anchor" href="#Validation">Validation</a><a id="Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Validation" title="Permalink"></a></h2><p>The optimal social welfare:</p><pre><code class="language-julia hljs">objective</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">-0.3254461812241421</code></pre><p>The recovered distribution price (DADP) at the aggregator&#39;s bus:</p><pre><code class="language-julia hljs">dadp</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{Float64}:
 1.004035953524115</code></pre><p>The exactness certificate: <code>solve_welfare</code> already ran <code>assert_socp_exact!</code> internally and stashed its result. A well-under-tolerance <code>socp_maxgap</code> here is a REAL, solved number — not a hardcoded placeholder — confirming the cone <code>l·v ≥ P²+Q²</code> closed with equality at the optimum, so the DADP above is trustworthy.</p><pre><code class="language-julia hljs">ctx.meta[:socp_maxgap]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.260675661085564e-10</code></pre><h2 id="Exactness-figure-—-WHY-the-certificate-holds-(CairoMakie)"><a class="docs-heading-anchor" href="#Exactness-figure-—-WHY-the-certificate-holds-(CairoMakie)">Exactness figure — WHY the certificate holds (CairoMakie)</a><a id="Exactness-figure-—-WHY-the-certificate-holds-(CairoMakie)-1"></a><a class="docs-heading-anchor-permalink" href="#Exactness-figure-—-WHY-the-certificate-holds-(CairoMakie)" title="Permalink"></a></h2><p>Two panels drawn from the SAME solved model — <code>ctx.pf_vars</code>, the <code>(; v, v̂, P, Q, l)</code> stash <code>ConvexBranchFlow</code> left behind for the exactness checker — so no additional solve happens here, only <code>value(...)</code> reads off the already-optimal point.</p><p><strong>Left — the voltage profile and the exactness copy.</strong> The solved voltage magnitude <code>√v</code> at every bus, overlaid with the LinDistFlow exactness copy <code>√v̂</code> (thesis 3.43) and the shared squared-magnitude bounds (3.45, dashed). The two series COINCIDING is the geometric face of exactness: at a tight cone the copy&#39;s <code>l → 0</code>-limit recursion and the true drop (3.33) agree, which is exactly the collapse-to-<code>LinDistFlow</code> mechanism the page&#39;s opening math describes.</p><p><strong>Right — the per-branch cone residual against its refusal threshold.</strong> The absolute relaxation gap <code>|l·v − (P² + Q²)|</code> per branch on a log axis, against the SAME combined bound <code>atol + rtol·max(|l·v|, |P²+Q²|)</code> that <a href="../../api/#TSODSO.assert_socp_exact!-Tuple{ModelContext}"><code>assert_socp_exact!</code></a> judged it by (its documented defaults, <code>rtol = 1e-4</code>, <code>atol = 1e-6</code>). The gap sitting orders of magnitude BELOW the dashed refusal line — not marginally under it — is the visual form of the certificate displayed above (the worst gap plotted here IS <code>ctx.meta[:socp_maxgap]</code>). The <code>max.(·, eps())</code> floor mirrors the package&#39;s own <code>TSODSOMakieExt</code> log-axis guard: a residual of exactly <code>0.0</code> maps to <code>log10(0) = -Inf</code>, which Makie rejects.</p><p><code>using TSODSO.JuMP</code> rather than <code>using JuMP</code> (the <code>socp_applicability.jl</code> idiom): JuMP is already loaded as a dependency of TSODSO, so this reaches <code>value</code> without touching the docs environment&#39;s dependency set.</p><pre><code class="language-julia hljs">using TSODSO.JuMP
using CairoMakie

pv = ctx.pf_vars
nbus = length(feeder.buses)
V_true = [sqrt(value(pv.v[j, 1])) for j in 1:nbus]
V_copy = [sqrt(value(pv.v̂[j, 1])) for j in 1:nbus]

cone_lhs =
    [value(pv.l[b, 1]) * value(pv.v[br.from, 1]) for (b, br) in enumerate(feeder.branches)]
cone_rhs = [value(pv.P[b, 1])^2 + value(pv.Q[b, 1])^2 for b in 1:length(feeder.branches)]
cone_gap = abs.(cone_lhs .- cone_rhs)
refusal = 1e-6 .+ 1e-4 .* max.(abs.(cone_lhs), abs.(cone_rhs))   # assert_socp_exact! defaults

fig = Figure(size = (900, 380))
ax_v = Axis(
    fig[1, 1];
    xlabel = &quot;bus j&quot;,
    ylabel = &quot;voltage magnitude (pu)&quot;,
    xticks = 1:nbus,
    title = &quot;Voltage profile: true √v vs exactness copy √v̂&quot;,
)
scatterlines!(ax_v, 1:nbus, V_true; label = &quot;√v (true, SOCP)&quot;, color = :dodgerblue)
scatterlines!(
    ax_v,
    1:nbus,
    V_copy;
    label = &quot;√v̂ (exactness copy)&quot;,
    color = :crimson,
    linestyle = :dash,
    marker = :cross,
)
hlines!(
    ax_v,
    [feeder.buses[1].vmin, feeder.buses[1].vmax];
    label = &quot;Vmin / Vmax bounds&quot;,
    color = :black,
    linestyle = :dot,
)
axislegend(ax_v; position = :rt)

ax_gap = Axis(
    fig[1, 2];
    xlabel = &quot;branch b&quot;,
    ylabel = &quot;|l·v − (P² + Q²)| (pu²)&quot;,
    yscale = log10,
    xticks = 1:length(feeder.branches),
    title = &quot;Per-branch cone residual vs exactness refusal threshold&quot;,
)
scatter!(
    ax_gap,
    1:length(feeder.branches),
    max.(cone_gap, eps());
    label = &quot;cone gap&quot;,
    color = :purple,
    markersize = 14,
)
scatter!(
    ax_gap,
    1:length(feeder.branches),
    refusal;
    label = &quot;refusal threshold&quot;,
    color = :black,
    marker = :hline,
    markersize = 18,
)
# legend bottom-right: the refusal-threshold marker sits at the TOP of the log axis
# (the axis autoscales to it), so a top-positioned legend would occlude it.
axislegend(ax_gap; position = :rb)
fig</code></pre><img src="a9a17b08.png" alt="Example block output"/><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lindistflow/">« Rung 1-2: LinDistFlow</a><a class="docs-footer-nextpage" href="../ac_oracle/">Rung 3: AC-Exactness Oracle »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Thursday 8 October 2026 13:16">Thursday 8 October 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
