<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Rung 3: SOCP + Exactness · TSODSO</title><meta name="title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta property="og:title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta property="twitter:title" content="Rung 3: SOCP + Exactness · TSODSO"/><meta name="description" content="Documentation for TSODSO."/><meta property="og:description" content="Documentation for TSODSO."/><meta property="twitter:description" content="Documentation for TSODSO."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSODSO</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../toy_dc/">Rung 0: Toy DC</a></li><li><a class="tocitem" href="../lindistflow/">Rung 1-2: LinDistFlow</a></li><li class="is-active"><a class="tocitem" href>Rung 3: SOCP + Exactness</a><ul class="internal"><li><a class="tocitem" href="#The-SOCP-exactness-copy-math"><span>The SOCP + exactness-copy math</span></a></li><li><a class="tocitem" href="#Building-a-small-radial-feeder-with-one-aggregator"><span>Building a small radial feeder with one aggregator</span></a></li><li><a class="tocitem" href="#Solving-through-the-real-GLB-CVX-welfare-assembly"><span>Solving through the real GLB-CVX welfare assembly</span></a></li><li><a class="tocitem" href="#Validation"><span>Validation</span></a></li></ul></li><li><a class="tocitem" href="../ac_oracle/">Rung 3: AC-Exactness Oracle</a></li><li><a class="tocitem" href="../prosumer_welfare/">Rung 3: Devices + GLB-CVX</a></li><li><a class="tocitem" href="../pricing_dlmp/">Rung 4: DADP/DLMP Pricing</a></li><li><a class="tocitem" href="../admm/">Rung 5: ADMM Decomposition</a></li><li><a class="tocitem" href="../ieee123_impedances/">IEEE-123 Real Impedances</a></li><li><a class="tocitem" href="../thesis_reproduction_ieee123/">Thesis Reproduction — IEEE-123</a></li><li><a class="tocitem" href="../thesis_reproduction_assumptions/">Thesis Reproduction — Assumptions</a></li><li><a class="tocitem" href="../socp_applicability/">SOC Relaxation Applicability</a></li></ul></li><li><span class="tocitem">Planning</span><ul><li><a class="tocitem" href="../stackelberg_benders/">Rung 6: Stackelberg-Benders</a></li><li><a class="tocitem" href="../nash_diagonalization/">Rung 7: Nash Diagonalization &amp; Shared Corridor</a></li></ul></li><li><a class="tocitem" href="../../api/">API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Models</a></li><li class="is-active"><a href>Rung 3: SOCP + Exactness</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Rung 3: SOCP + Exactness</a></li></ul></nav><div class="docs-right"><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy"><a class="docs-heading-anchor" href="#Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy">Rung 3 — SOCP Convex Branch-Flow &amp; the LinDistFlow Exactness Copy</a><a id="Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy-1"></a><a class="docs-heading-anchor-permalink" href="#Rung-3-—-SOCP-Convex-Branch-Flow-and-the-LinDistFlow-Exactness-Copy" title="Permalink"></a></h1><p>This page proves the SOCP branch-flow relaxation (<a href="../../api/#TSODSO.ConvexBranchFlow"><code>ConvexBranchFlow</code></a>) — the project&#39;s correctness keystone — is EXACT on a real radial feeder, by calling the real <a href="../../api/#TSODSO.solve_welfare-Tuple{Any, AbstractPowerFlow, AbstractVector{&lt;:Aggregator}}"><code>solve_welfare</code></a> end-to-end and displaying the exactness certificate <code>solve_welfare</code> computed internally. Never a re-implemented cone or voltage-drop constraint.</p><h2 id="The-SOCP-exactness-copy-math"><a class="docs-heading-anchor" href="#The-SOCP-exactness-copy-math">The SOCP + exactness-copy math</a><a id="The-SOCP-exactness-copy-math-1"></a><a class="docs-heading-anchor-permalink" href="#The-SOCP-exactness-copy-math" title="Permalink"></a></h2><p><code>ConvexBranchFlow</code> relaxes the Baran-Wu / DistFlow branch-flow equations to a rotated second-order cone:</p><p class="math-container">\[l_{ij}\, v_i \;\ge\; P_{ij}^2 + Q_{ij}^2 \qquad \text{(3.39, rotated SOC cone)}\]</p><p>written in JuMP as <code>[0.5\,l,\, v_i,\, P,\, Q] \in \mathrm{RotatedSecondOrderCone()}</code>. The relaxation alone is not exact in general — it can go STRICT (the squared branch current <code>l</code> becomes a fictitious over-current) precisely in the over-voltage / reverse-flow regime a high-PV feeder produces. The LinDistFlow &quot;exactness copy&quot; fixes this: an auxiliary squared voltage <code>v̂</code> follows its own voltage-drop recursion</p><p class="math-container">\[\hat v_j = \hat v_i - 2\bigl\{ r(P + rl) + x(Q + xl) \bigr\} \qquad \text{(3.43, exactness-copy voltage drop)}\]</p><p>and BOTH <code>v</code> and <code>v̂</code> are bounded by the same squared-magnitude limits</p><p class="math-container">\[V_{\min}^2 \le v,\, \hat v \le V_{\max}^2 \qquad \text{(3.45, voltage bounds on v AND v̂)}\]</p><p>The copy is not decorative: upper-bounding <code>v̂ ≤ V²max</code> drives the loss current <code>l</code> down until the cone (3.39) holds with equality at the optimum — this is exactly the <code>l → 0</code> limit that collapses to the previous page&#39;s <a href="../../api/#TSODSO.LinDistFlow"><code>LinDistFlow</code></a> linear voltage drop. Whether the cone actually closed tight is a numerical question, not an assumption; that is what the validation step below certifies.</p><pre><code class="language-julia hljs">using TSODSO</code></pre><h2 id="Building-a-small-radial-feeder-with-one-aggregator"><a class="docs-heading-anchor" href="#Building-a-small-radial-feeder-with-one-aggregator">Building a small radial feeder with one aggregator</a><a id="Building-a-small-radial-feeder-with-one-aggregator-1"></a><a class="docs-heading-anchor-permalink" href="#Building-a-small-radial-feeder-with-one-aggregator" title="Permalink"></a></h2><p>The same minimal 2-bus radial shape used by the test suite&#39;s exactness fixtures, with one aggregator (a single-device aggregator is valid — devices need only be non-empty). The aggregator (thesis eqs. 3.21-3.23) is the SOLE <code>:Rp</code>/<code>:Rq</code> network writer; its member device must therefore conform to the AGGREGATABLE-device contract (returns <code>(; vars, p_inject, utility)</code>, writes nothing itself) rather than the self-injecting <code>Interruptible</code> used on the previous page — here a <code>Deferrable</code> flexible load (thesis eqs. 3.4-3.5, 3.12).</p><pre><code class="language-julia hljs">buses = [
    Bus(1, 0.95, 1.05, true),      # root / MEM frontier
    Bus(2, 0.95, 1.05, false),
]
branches = [Branch(1, 2, 0.01, 0.02, 10.0)]   # r, x, smax (pu)
feeder = Feeder(buses, branches, 1)            # validated on construction

device = Deferrable(2, 1, 1, 0.5, 1.0, 1.0)      # bus, t_start, t_end, E, Pmax, b (b &gt; 0)
agg = Aggregator(2, 0.95, [device], [0.2])       # bus, φ, devices, Pdc</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Aggregator{Float64, Vector{Deferrable{Float64}}}(2, 0.95, Deferrable{Float64}[Deferrable{Float64}(2, 1, 1, 0.5, 1.0, 1.0, 0.0)], [0.2])</code></pre><h2 id="Solving-through-the-real-GLB-CVX-welfare-assembly"><a class="docs-heading-anchor" href="#Solving-through-the-real-GLB-CVX-welfare-assembly">Solving through the real GLB-CVX welfare assembly</a><a id="Solving-through-the-real-GLB-CVX-welfare-assembly-1"></a><a class="docs-heading-anchor-permalink" href="#Solving-through-the-real-GLB-CVX-welfare-assembly" title="Permalink"></a></h2><p><a href="../../api/#TSODSO.solve_welfare-Tuple{Any, AbstractPowerFlow, AbstractVector{&lt;:Aggregator}}"><code>solve_welfare</code></a> lets <code>ConvexBranchFlow</code> <code>contribute!</code> the cone, both voltage drops (true + copy), and the loss terms into the shared residuals, then — strictly AFTER <code>assert_solved!</code> and BEFORE any dual is read — runs the PF-04 exactness gate <a href="../../api/#TSODSO.assert_socp_exact!-Tuple{ModelContext}"><code>assert_socp_exact!</code></a> INSIDE the solve itself. That gate THROWS (refusing prices) on an inexact relaxation, so reaching this line at all is already the passing certificate. <code>allow_export = true</code> gives the feeder a priced export sink for reverse-flow surplus — the exactness enabler for the over-voltage regime.</p><pre><code class="language-julia hljs">ctx, objective, dadp =
    solve_welfare(feeder, ConvexBranchFlow(), [agg]; T = 1, λ₀ = [1.0], allow_export = true)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(ModelContext(A JuMP Model
├ solver: Clarabel
├ objective_sense: MAX_SENSE
│ └ objective_function_type: JuMP.QuadExpr
├ num_variables: 10
├ num_constraints: 18
│ ├ JuMP.AffExpr in MOI.EqualTo{Float64}: 6
│ ├ JuMP.AffExpr in MOI.LessThan{Float64}: 1
│ ├ Vector{JuMP.AffExpr} in MOI.SecondOrderCone: 1
│ ├ Vector{JuMP.AffExpr} in MOI.RotatedSecondOrderCone: 1
│ ├ JuMP.VariableRef in MOI.EqualTo{Float64}: 2
│ ├ JuMP.VariableRef in MOI.GreaterThan{Float64}: 4
│ └ JuMP.VariableRef in MOI.LessThan{Float64}: 3
└ Names registered in the model
  └ :P, :Q, :balance_p, :balance_q, :cone, :cpydrop, :l, :p_import, :q_import, :smax, :v, :vdrop, :v̂, Dict{Symbol, Any}(:smax =&gt;   [1, 1]  =  smax[1,1] : [10, P[1,1], Q[1,1]] ∈ MathOptInterface.SecondOrderCone(3), :vdrop =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[vdrop[1,1] : -v[1,1] + v[2,1] + 0.02 P[1,1] + 0.04 Q[1,1] - 0.0005 l[1,1] = 0;;], :cone =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.VectorAffineFunction{Float64}, MathOptInterface.RotatedSecondOrderCone}, JuMP.VectorShape}[cone[1,1] : [0.5 l[1,1], v[1,1], P[1,1], Q[1,1]] ∈ MathOptInterface.RotatedSecondOrderCone(4);;], :cpydrop =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[cpydrop[1,1] : -v̂[1,1] + v̂[2,1] + 0.02 P[1,1] + 0.04 Q[1,1] + 0.001 l[1,1] = 0;;], :balance_p =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[balance_p[1,1] : -P[1,1] + p_import[1] = 0; balance_p[2,1] : P[1,1] - 0.01 l[1,1] - _[8] = 0.2;;], :balance_q =&gt; JuMP.ConstraintRef{JuMP.Model, MathOptInterface.ConstraintIndex{MathOptInterface.ScalarAffineFunction{Float64}, MathOptInterface.EqualTo{Float64}}, JuMP.ScalarShape}[balance_q[1,1] : -Q[1,1] + q_import[1] = 0; balance_q[2,1] : Q[1,1] - 0.02 l[1,1] = 0.06573682103577264;;]), Dict{Symbol, Any}(:Rp =&gt; JuMP.AffExpr[-P[1,1] + p_import[1]; P[1,1] - 0.01 l[1,1] - _[8] - 0.2;;], :Rq =&gt; JuMP.AffExpr[-Q[1,1] + q_import[1]; Q[1,1] - 0.02 l[1,1] - 0.06573682103577264;;]), Dict{Symbol, Any}(:T =&gt; 1, :agg_net =&gt; NamedTuple[(bus = 2, net = JuMP.AffExpr[-_[8] - 0.2], utility = -0.5 _[8]² + 0.5 _[8] - 0.125)], :p_import =&gt; JuMP.VariableRef[p_import[1]], :socp_maxgap =&gt; 7.631476006686455e-9, :agg_device_vars =&gt; Dict{Int64, Vector{Any}}(2 =&gt; [(p = JuMP.VariableRef[_[8]],)]), :feeder =&gt; Feeder{Float64}(Bus{Float64}[Bus{Float64}(1, 0.95, 1.05, true), Bus{Float64}(2, 0.95, 1.05, false)], Branch{Float64}[Branch{Float64}(1, 2, 0.01, 0.02, 10.0)], 1), :objective =&gt; -0.5 _[8]² + 0.5 _[8] - 0.125, :q_import =&gt; JuMP.VariableRef[q_import[1]], :pf_vars =&gt; (v = JuMP.VariableRef[v[1,1]; v[2,1];;], v̂ = JuMP.VariableRef[v̂[1,1]; v̂[2,1];;], P = JuMP.VariableRef[P[1,1];;], Q = JuMP.VariableRef[Q[1,1];;], l = JuMP.VariableRef[l[1,1];;]))), -0.32544618152270544, [1.0040310707575684])</code></pre><h2 id="Validation"><a class="docs-heading-anchor" href="#Validation">Validation</a><a id="Validation-1"></a><a class="docs-heading-anchor-permalink" href="#Validation" title="Permalink"></a></h2><p>The optimal social welfare:</p><pre><code class="language-julia hljs">objective</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">-0.32544618152270544</code></pre><p>The recovered distribution price (DADP) at the aggregator&#39;s bus:</p><pre><code class="language-julia hljs">dadp</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{Float64}:
 1.0040310707575684</code></pre><p>The PF-04 exactness certificate: <code>solve_welfare</code> already ran <code>assert_socp_exact!</code> internally and stashed its result. A well-under-tolerance <code>socp_maxgap</code> here is a REAL, solved number — not a hardcoded placeholder — confirming the cone <code>l·v ≥ P²+Q²</code> closed with equality at the optimum, so the DADP above is trustworthy.</p><pre><code class="language-julia hljs">ctx.meta[:socp_maxgap]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">7.631476006686455e-9</code></pre><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lindistflow/">« Rung 1-2: LinDistFlow</a><a class="docs-footer-nextpage" href="../ac_oracle/">Rung 3: AC-Exactness Oracle »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 27 July 2026 01:31">Monday 27 July 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
