<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Thesis Reproduction — Assumptions · TSODSO</title><meta name="title" content="Thesis Reproduction — Assumptions · TSODSO"/><meta property="og:title" content="Thesis Reproduction — Assumptions · TSODSO"/><meta property="twitter:title" content="Thesis Reproduction — Assumptions · TSODSO"/><meta name="description" content="Documentation for TSODSO."/><meta property="og:description" content="Documentation for TSODSO."/><meta property="twitter:description" content="Documentation for TSODSO."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSODSO</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../toy_dc/">Rung 0: Toy DC</a></li><li><a class="tocitem" href="../lindistflow/">Rung 1-2: LinDistFlow</a></li><li><a class="tocitem" href="../convex_branch_flow/">Rung 3: SOCP + Exactness</a></li><li><a class="tocitem" href="../ac_oracle/">Rung 3: AC-Exactness Oracle</a></li><li><a class="tocitem" href="../prosumer_welfare/">Rung 3: Devices + GLB-CVX</a></li><li><a class="tocitem" href="../pricing_dlmp/">Rung 4: DADP/DLMP Pricing</a></li><li><a class="tocitem" href="../admm/">Rung 5: ADMM Decomposition</a></li><li><a class="tocitem" href="../ieee123_impedances/">IEEE-123 Real Impedances</a></li><li><a class="tocitem" href="../thesis_reproduction_ieee123/">Thesis Reproduction — IEEE-123</a></li><li class="is-active"><a class="tocitem" href>Thesis Reproduction — Assumptions</a><ul class="internal"><li><a class="tocitem" href="#1.-Units-resolution"><span>1. Units resolution</span></a></li><li><a class="tocitem" href="#2.-Fortescue-reduction-fidelity"><span>2. Fortescue reduction fidelity</span></a></li><li><a class="tocitem" href="#3.-Omitted-regulators-/-capacitors-/-switches"><span>3. Omitted regulators / capacitors / switches</span></a></li><li><a class="tocitem" href="#4.-The-aggregator-population-re-tune"><span>4. The aggregator population re-tune</span></a></li><li><a class="tocitem" href="#5.-The-PV-scenario"><span>5. The PV scenario</span></a></li><li><a class="tocitem" href="#6.-THE-HONESTY-MANDATE-PARAGRAPH-—-welfare-ratio-vs-surplus-sign-metric-caveat"><span>6. THE HONESTY-MANDATE PARAGRAPH — welfare-ratio-vs-surplus-sign metric caveat</span></a></li><li><a class="tocitem" href="#7.-The-asymmetric-voltage-binding-caveat-(Phase-17)"><span>7. The asymmetric voltage-binding caveat (Phase 17)</span></a></li><li><a class="tocitem" href="#8.-Plan-18-01&#39;s-stability/sensitivity-sweep-—-does-the-sign-flip-survive-population-scale"><span>8. Plan 18-01&#39;s stability/sensitivity sweep — does the sign flip survive population-scale</span></a></li><li><a class="tocitem" href="#Live-checked-constants"><span>Live-checked constants</span></a></li></ul></li><li><a class="tocitem" href="../socp_applicability/">SOC Relaxation Applicability</a></li></ul></li><li><span class="tocitem">Planning</span><ul><li><a class="tocitem" href="../stackelberg_benders/">Rung 6: Stackelberg-Benders</a></li><li><a class="tocitem" href="../nash_diagonalization/">Rung 7: Nash Diagonalization &amp; Shared Corridor</a></li></ul></li><li><a class="tocitem" href="../../api/">API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Models</a></li><li class="is-active"><a href>Thesis Reproduction — Assumptions</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Thesis Reproduction — Assumptions</a></li></ul></nav><div class="docs-right"><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Thesis-Reproduction-—-Assumptions-and-Reduction-Chain"><a class="docs-heading-anchor" href="#Thesis-Reproduction-—-Assumptions-and-Reduction-Chain">Thesis Reproduction — Assumptions &amp; Reduction Chain</a><a id="Thesis-Reproduction-—-Assumptions-and-Reduction-Chain-1"></a><a class="docs-heading-anchor-permalink" href="#Thesis-Reproduction-—-Assumptions-and-Reduction-Chain" title="Permalink"></a></h1><p>This page consolidates every assumption behind the numbers on the <a href="../thesis_reproduction_ieee123/#Thesis-Case-A-Reproduction-—-Real-Impedance-IEEE-123">Thesis Case A Reproduction — Real-Impedance IEEE-123</a> page, so a reader can trace the reported DSO-surplus sign flip all the way back to the raw public data, the reduction that turned it into a usable fixture, and the population re-tune that keeps the solve exact. Every cited number here carries the fixed &quot;directional, public-data&quot; qualifier — <code>[CITED: ...]</code> markers point to primary sources, <code>(directional, public-data)</code> markers flag a number measured on this repo&#39;s own fixture rather than lifted from the thesis.</p><pre><code class="language-julia hljs">const REPRO_QUALIFIER = &quot;directional, public-data&quot;
cite_repro(x) = &quot;$x ($REPRO_QUALIFIER)&quot;</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">cite_repro (generic function with 1 method)</code></pre><h2 id="1.-Units-resolution"><a class="docs-heading-anchor" href="#1.-Units-resolution">1. Units resolution</a><a id="1.-Units-resolution-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Units-resolution" title="Permalink"></a></h2><p>The IEEE-123 branch impedances are ingested from public OpenDSS <code>IEEE123Master.dss</code> / <code>IEEELineCodes.DSS</code> files with <strong>no <code>Units=</code> directive anywhere in the chain</strong> — per the OpenDSS <code>LineCode</code> documentation, unspecified <code>Units=</code> means no scale conversion is applied, so <code>z_Ω = R1 × Length</code> is computed directly with no <code>5280</code>/<code>1000</code>/<code>kft</code> scale factor. This is the classic feet-vs-miles/kft trap; it is fully resolved and worked-example-verified on the <a href="../ieee123_impedances/#IEEE-123-Real-Impedances-—-Public-Data-Reduction">IEEE-123 Real Impedances — Public-Data Reduction</a> page (<code>scripts/reduce_ieee123_impedances.jl</code>) — not re-derived here, only cross-referenced.</p><h2 id="2.-Fortescue-reduction-fidelity"><a class="docs-heading-anchor" href="#2.-Fortescue-reduction-fidelity">2. Fortescue reduction fidelity</a><a id="2.-Fortescue-reduction-fidelity-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Fortescue-reduction-fidelity" title="Permalink"></a></h2><p>Each <code>n×n</code> symmetric line-code impedance matrix is reduced to a single positive-sequence <code>R1</code>/<code>X1</code> via the classic Fortescue-averaging identity (<code>R1 = mean(diag) − mean(offdiag)</code>, same for <code>X1</code>), assuming approximately transposed, balanced 3-phase construction — standard for this class of reduction, not a claim the physical conductors are perfectly transposed. Single/two-phase laterals (<code>n = 1</code>) short-circuit to <code>R1 = rmatrix[1,1]</code> directly (no off-diagonal to average). Full worked example and the pinned sanity values (<code>R1 ≈ 0.057967</code>, <code>X1 ≈ 0.118756</code> on <code>linecode.1</code>) live on the <a href="../ieee123_impedances/#IEEE-123-Real-Impedances-—-Public-Data-Reduction">IEEE-123 Real Impedances — Public-Data Reduction</a> page.</p><h2 id="3.-Omitted-regulators-/-capacitors-/-switches"><a class="docs-heading-anchor" href="#3.-Omitted-regulators-/-capacitors-/-switches">3. Omitted regulators / capacitors / switches</a><a id="3.-Omitted-regulators-/-capacitors-/-switches-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Omitted-regulators-/-capacitors-/-switches" title="Permalink"></a></h2><p>Regulators, capacitors, and switches are <strong>not</strong> actively modeled as real devices — they are absorbed into the fixture&#39;s existing near-ideal switch-class impedance (<code>IEEE123_SWITCH_R</code>/<code>IEEE123_SWITCH_X</code> in <code>src/data/ieee123.jl</code>), per the phase&#39;s REQUIREMENTS Out-of-Scope declaration. Only the 117 ordinary (non-switch) branches receive real per-segment Ω data from <code>IEEE123_BRANCH_RX_OHMS</code>; the 5 switch/regulator-collapsed edges intentionally keep their pre-existing synthetic near-ideal value.</p><h2 id="4.-The-aggregator-population-re-tune"><a class="docs-heading-anchor" href="#4.-The-aggregator-population-re-tune">4. The aggregator population re-tune</a><a id="4.-The-aggregator-population-re-tune-1"></a><a class="docs-heading-anchor-permalink" href="#4.-The-aggregator-population-re-tune" title="Permalink"></a></h2><p><code>test/fixtures_phase7.jl</code> re-tunes the IEEE-123 aggregator population scale AFTER Phase 17 swapped in real impedances, because the ORIGINAL synthetic-impedance triple broke <code>solve_welfare</code>&#39;s SOCP-exactness gate outright on the real network (<code>assert_socp_exact!</code> threw — worst gap ratio 1.378 &gt; 1). The re-tune:</p><div class="admonition is-warning" id="CORRECTED-2026-07-26-—-that-1.378-failure-was-a-solver-tolerance-artifact-37419d31ae35edb1"><header class="admonition-header">CORRECTED 2026-07-26 — that 1.378 failure was a solver-tolerance artifact<a class="admonition-anchor" href="#CORRECTED-2026-07-26-—-that-1.378-failure-was-a-solver-tolerance-artifact-37419d31ae35edb1" title="Permalink"></a></header><div class="admonition-body"><p>The re-tune was <strong>not necessary for exactness</strong>. Re-tested directly: the ORIGINAL triple (<code>0.03 / 0.06 / 0.05</code>) on the REAL-impedance feeder throws at the default <code>tol_gap = 1e-8</code> with exactly ratio <code>1.3781586234547918</code>, and <strong>solves cleanly at <code>tol_gap = 1e-10</code></strong> — <code>socp_maxgap = 1.673e-08</code>, <code>vpeak = 1.00198</code> pu, <code>dso = +0.662750</code> (still positive, i.e. the sign flip&#39;s DADP side survives there too). <code>atol = 1e-6</code> sits at Clarabel&#39;s achievable cone residual on this 122-branch feeder, so the &quot;broke the gate outright&quot; reading is not supported — see Section 8.</p><p>The re-tuned point below remains a perfectly valid operating point and nothing downstream of it is wrong; it simply was not <em>required</em>, and the asymmetry rationale in Sections 5 and 7 rests on the same default-tolerance evidence (see the warnings there).</p></div></div><pre><code class="language-julia hljs">const LOAD_SCALE_IEEE123 = 0.05    # was 0.03 (synthetic-impedance point)
const PV_SCALE_IEEE123 = 0.12      # was 0.06
const DEV_SCALE_IEEE123 = 0.05 * (0.05 / 0.03)   # ≈ 0.0833; ratio to LOAD_SCALE held fixed</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">0.08333333333333334</code></pre><p>WHY: Phase 17&#39;s exhaustive population-scale search found the achievable regime on the real feeder is genuinely <strong>asymmetric</strong> — the lower voltage band (drop toward 0.9 pu) transfers reasonably well under load-scaling, but the upper band (rise toward 1.1 pu) does not; any population scale pushing the solved max meaningfully above ~1.02-1.03 pu drives the SOC relaxation genuinely inexact before reaching 1.08 pu (the same high-PV/reverse-flow exactness boundary Phase 15&#39;s EXACT-04 finding documents on the IEEE-13 fixture).</p><div class="admonition is-warning" id="CORRECTED-2026-07-26-—-the-upper-band-half-of-this-claim-needs-re-measuring-f74745d0e8737277"><header class="admonition-header">CORRECTED 2026-07-26 — the upper-band half of this claim needs re-measuring<a class="admonition-anchor" href="#CORRECTED-2026-07-26-—-the-upper-band-half-of-this-claim-needs-re-measuring-f74745d0e8737277" title="Permalink"></a></header><div class="admonition-body"><p>Phase 17&#39;s search ran at the default <code>tol_gap = 1e-8</code>, where &quot;drives the SOC relaxation genuinely inexact&quot; is <strong>not distinguishable from solver noise</strong> on this feeder (<code>atol = 1e-6</code> sits at Clarabel&#39;s achievable cone residual — Section 8). Two specific problems:</p><ul><li>the datum anchoring this paragraph (ratio 1.378 at the <code>0.03</code> point) is <strong>refuted</strong> — it solves cleanly at <code>tol_gap = 1e-10</code>; and</li><li>an independent sweep found the voltage <strong>upper bound is never active at all</strong> on this feeder across a 5.5× PV range (<code>vpeak</code> 0.9997-1.016 pu against caps 1.05-1.10), so there is no observed upper-band binding to be asymmetric about.</li></ul><p>Phase 17&#39;s full search space was <strong>not</strong> re-swept, so this is recorded as <em>evidence undermined, needs re-measurement at tight tolerance</em> — not as refuted. The <strong>lower</strong>-band claim (<code>vmin_solved ≈ 0.9487</code> pu, load-driven) is real physics and is unaffected.</p></div></div><h2 id="5.-The-PV-scenario"><a class="docs-heading-anchor" href="#5.-The-PV-scenario">5. The PV scenario</a><a id="5.-The-PV-scenario-1"></a><a class="docs-heading-anchor-permalink" href="#5.-The-PV-scenario" title="Permalink"></a></h2><p>The population is one seeded aggregator per LOAD node (<code>ieee123_load_nodes()</code>, 85 spot-load buses out of the full topology — the remaining ~37 junction buses are zero-injection transit nodes), each with a Thermostatic + Deferrable + PVBattery device set. PV magnitude is scaled by <code>PV_SCALE_IEEE123</code> relative to a seeded <code>generate_profiles</code> draw — a residential-order PV penetration, not the thesis&#39;s original 5 MWp calibration (which this repo cannot access without thesis Appendix E). This is a modeling assumption, not a measured fact: the PV scenario is deliberately residential-scale so the SOC relaxation stays exact at this fixture&#39;s real impedances, not calibrated to reproduce any specific published PV penetration figure.</p><h2 id="6.-THE-HONESTY-MANDATE-PARAGRAPH-—-welfare-ratio-vs-surplus-sign-metric-caveat"><a class="docs-heading-anchor" href="#6.-THE-HONESTY-MANDATE-PARAGRAPH-—-welfare-ratio-vs-surplus-sign-metric-caveat">6. THE HONESTY-MANDATE PARAGRAPH — welfare-ratio-vs-surplus-sign metric caveat</a><a id="6.-THE-HONESTY-MANDATE-PARAGRAPH-—-welfare-ratio-vs-surplus-sign-metric-caveat-1"></a><a class="docs-heading-anchor-permalink" href="#6.-THE-HONESTY-MANDATE-PARAGRAPH-—-welfare-ratio-vs-surplus-sign-metric-caveat" title="Permalink"></a></h2><p><strong>State this plainly: the thesis&#39;s headline +25% AGGREGATE-WELFARE-RATIO MAGNITUDE does NOT cleanly transfer to real public IEEE-123 data.</strong> On this fixture the aggregate welfare gap between DADP and FIT is only <strong>≈+0.045% (directional, public-data)</strong> — small and comparatively fragile, not the thesis&#39;s +25%. What DOES reproduce, robustly and correctly-signed, is the <strong>DSO-surplus sign flip</strong>: the FIT baseline&#39;s DSO surplus is negative (<strong>fit_dso ≈ -196.216447, directional, public-data</strong>), the DADP optimum&#39;s DSO surplus is positive (<strong>acct.dso ≈ +3.725705, directional, public-data</strong>), and the prosumer surplus decreases under DADP (<strong>acct.prosumer ≈ -41039.129 &lt; fit_prosumer ≈ -40857.497, directional, public-data</strong>) — the SAME directional redistribution the thesis reports (&quot;DSO surplus -<span>$</span>2829 -&gt; +<span>$</span>439&quot;). Dividing two welfare numbers that can each be negative (<code>welfare_dadp</code> by <code>welfare_fit</code>) silently inverts the intended &quot;DADP is better&quot; reading whenever the denominator&#39;s sign flips — this repo NEVER reports that ratio as a primary claim (Pitfall 1, enforced mechanically in <code>scripts/thesis_case123_repro.jl</code> and both literate pages). The sign flip, not the ratio magnitude, is this phase&#39;s actually-pinned, thesis-faithful signal.</p><h2 id="7.-The-asymmetric-voltage-binding-caveat-(Phase-17)"><a class="docs-heading-anchor" href="#7.-The-asymmetric-voltage-binding-caveat-(Phase-17)">7. The asymmetric voltage-binding caveat (Phase 17)</a><a id="7.-The-asymmetric-voltage-binding-caveat-(Phase-17)-1"></a><a class="docs-heading-anchor-permalink" href="#7.-The-asymmetric-voltage-binding-caveat-(Phase-17)" title="Permalink"></a></h2><p>The real-impedance IEEE-123 fixture&#39;s voltage constraint binds <strong>asymmetrically</strong>: the lower band (toward 0.9 pu, driven by residential load) is strongly binding and transfers well across population scales, while the upper band (toward 1.1 pu, driven by PV reverse-flow) is only weakly/boundary-limited — pushing the population scale up to chase a stronger upper-band bind drives the SOC relaxation inexact before the bound is even reached. Phase-17-retuned solves observe <strong>vmin<em>solved ≈ 0.9487 pu, vmax</em>solved ≈ 1.0105 pu (directional, public-data)</strong> — both inside the feasible band, with real headroom on the lower side and comparatively little on the upper side. Any future re-tune of this population must re-verify this asymmetry, not assume it holds at a different scale.</p><div class="admonition is-warning" id="CORRECTED-2026-07-26-—-same-caveat-as-Section-5-3129427032543f41"><header class="admonition-header">CORRECTED 2026-07-26 — same caveat as Section 5<a class="admonition-anchor" href="#CORRECTED-2026-07-26-—-same-caveat-as-Section-5-3129427032543f41" title="Permalink"></a></header><div class="admonition-body"><p>&quot;Pushing the population scale up … drives the SOC relaxation inexact before the bound is even reached&quot; was measured at the default <code>tol_gap = 1e-8</code>, which cannot distinguish a relaxation gap from solver under-convergence on this feeder (Section 8). The observed <code>vmax_solved ≈ 1.0105</code> pu is a real measurement and stands; the <strong>inference</strong> that inexactness limits the upper band does not, pending re-measurement at tight tolerance. The lower-band binding (<code>vmin_solved ≈ 0.9487</code> pu) is unaffected.</p></div></div><h2 id="8.-Plan-18-01&#39;s-stability/sensitivity-sweep-—-does-the-sign-flip-survive-population-scale"><a class="docs-heading-anchor" href="#8.-Plan-18-01&#39;s-stability/sensitivity-sweep-—-does-the-sign-flip-survive-population-scale">8. Plan 18-01&#39;s stability/sensitivity sweep — does the sign flip survive population-scale</a><a id="8.-Plan-18-01&#39;s-stability/sensitivity-sweep-—-does-the-sign-flip-survive-population-scale-1"></a><a class="docs-heading-anchor-permalink" href="#8.-Plan-18-01&#39;s-stability/sensitivity-sweep-—-does-the-sign-flip-survive-population-scale" title="Permalink"></a></h2><p>perturbation?</p><p><strong>Yes — at all five swept points.</strong> (This section was CORRECTED on 2026-07-26; the original verdict, quoted at the end, was wrong.)</p><p>Re-measured with the shipped exactness gate still ARMED (default <code>rtol_exact = 1e-4</code>), changing only the SOLVER tolerance to <code>tol_gap = 1e-10</code>:</p><table><tr><th style="text-align: right">δ</th><th style="text-align: right">socp_maxgap</th><th style="text-align: right">dadp_dso</th><th style="text-align: right">fit_dso</th><th style="text-align: right">sign flip</th></tr><tr><td style="text-align: right">−0.05</td><td style="text-align: right">3.505e-08</td><td style="text-align: right">+2.709838</td><td style="text-align: right">−182.9611</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right">−0.02</td><td style="text-align: right">1.900e-08</td><td style="text-align: right">+3.277535</td><td style="text-align: right">−190.8755</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right">0.00</td><td style="text-align: right">1.162e-08</td><td style="text-align: right">+3.725742</td><td style="text-align: right">−196.2165</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right">+0.02</td><td style="text-align: right">4.610e-08</td><td style="text-align: right">+4.163925</td><td style="text-align: right">−201.6167</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right">+0.05</td><td style="text-align: right">1.342e-08</td><td style="text-align: right">+4.807417</td><td style="text-align: right">−209.9950</td><td style="text-align: right">yes</td></tr></table><p>5/5 solve; the DSO-surplus sign flip holds at every point; both surpluses are <strong>monotone</strong> in population scale (<code>dadp_dso</code> +2.71 → +4.81, <code>fit_dso</code> −183 → −210, directional, public-data). There is no boundary, no discontinuity and no knife edge in this neighbourhood.</p><p><strong>Why the original sweep concluded otherwise — the failures were NUMERICAL.</strong> <code>assert_socp_exact!</code>&#39;s <code>atol = 1e-6</code> sits AT Clarabel&#39;s achievable cone residual on this 122-branch feeder at the default <code>tol_gap = 1e-8</code>. Tightening shrinks the residual one to two orders of magnitude while the optimum is UNCHANGED (<code>dadp_dso</code> agrees to 6-7 significant figures) — a structural relaxation gap is a property of the optimum and cannot behave that way. Independently, on real IEEE-123 impedances the voltage upper bound is <strong>never active</strong> across a 5.5× PV range (<code>vpeak ≤ 1.016</code> pu against caps ≥ 1.05), so the high-PV/reverse-flow mechanism that drives genuine SOC inexactness on the IEEE-13 stress fixture does not occur here at all.</p><p>Two of the four originally-recorded failures were also <strong>misattributed</strong>: they were <code>fit_baseline</code>, not <code>solve_welfare</code>, because <code>scripts/repro_stability_check.jl</code> wraps three solves in one <code>try/catch</code>. Nothing was flaky — Clarabel is deterministic and the ratios reproduce bit-for-bit; only the attribution was inferred.</p><p>The golden magnitude band (<code>DSO_BAND_LO=0.0, DSO_BAND_HI=5.58855710237937</code>) pinned in <code>test/test_thesis_repro.jl</code> still PASSES (max observed <code>|dso| = 4.807417 &lt; 5.5886</code>), but it was derived as <code>1.5 × max|dso|</code> over the then-single solved point; with five solving that rule now implies 7.211, so band and rule disagree and the band should be re-derived deliberately.</p><p>~~ORIGINAL (WRONG) VERDICT: &quot;No — not confirmed … <code>sign_flip_survives: false</code> — ALL FOUR non-zero perturbation points FAILED OUTRIGHT … the DSO-surplus sign flip is therefore confirmed only at the exact Phase-17-retuned population point, NOT across a ±2-5% neighborhood.&quot;~~</p><p>Evidence: <code>.planning/spikes/003-phase18-fragility-tolerance/</code> (README + <code>run.log</code> before / <code>run-after-kwarg.log</code> after), <code>.planning/spikes/002-ieee123-validity-map/</code> (the noise-floor proof), commit <code>c099ee6</code> (the <code>optimizer</code> kwarg on <code>fit_baseline</code> that made the FIT counterfactual conditionable at all). A future population re-tune should still re-run <code>scripts/repro_stability_check.jl</code> — but that script must first be fixed to split its three-solve <code>try/catch</code> and to thread the <code>optimizer</code> kwarg.</p><h2 id="Live-checked-constants"><a class="docs-heading-anchor" href="#Live-checked-constants">Live-checked constants</a><a id="Live-checked-constants-1"></a><a class="docs-heading-anchor-permalink" href="#Live-checked-constants" title="Permalink"></a></h2><p>A small amount of live code, so this page cannot silently drift from <code>src/</code> even though it is narrative-first: the load-node count and the re-tune constants restated above are checked live against the real feeder and the values this page cites.</p><pre><code class="language-julia hljs">using TSODSO

feeder = ieee123_modified()
n_load_nodes = length(ieee123_load_nodes())

@assert n_load_nodes == 85 &quot;expected 85 IEEE-123 load nodes, got $n_load_nodes&quot;
@assert LOAD_SCALE_IEEE123 ≈ 0.05
@assert PV_SCALE_IEEE123 ≈ 0.12
@assert DEV_SCALE_IEEE123 ≈ 0.05 * (0.05 / 0.03)

println(&quot;live-checked load-node count = &quot;, cite_repro(n_load_nodes))
println(
    &quot;live-checked population re-tune = &quot;,
    cite_repro((
        LOAD_SCALE_IEEE123,
        PV_SCALE_IEEE123,
        round(DEV_SCALE_IEEE123; digits = 4),
    ),),
)

(
    n_load_nodes = n_load_nodes,
    LOAD_SCALE_IEEE123 = LOAD_SCALE_IEEE123,
    PV_SCALE_IEEE123 = PV_SCALE_IEEE123,
    DEV_SCALE_IEEE123 = DEV_SCALE_IEEE123,
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(n_load_nodes = 85, LOAD_SCALE_IEEE123 = 0.05, PV_SCALE_IEEE123 = 0.12, DEV_SCALE_IEEE123 = 0.08333333333333334)</code></pre><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../thesis_reproduction_ieee123/">« Thesis Reproduction — IEEE-123</a><a class="docs-footer-nextpage" href="../socp_applicability/">SOC Relaxation Applicability »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 27 July 2026 01:31">Monday 27 July 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
